# V93 | Independent AI electrical review | 2026-11-11

Reviewer `/root/qa_electrical` is a separate model execution from V87/V92 author. It reread primary evidence and original ABC; this is independent AI review of seven specific claims, not a qualified human electrical signoff, official ANRE answer certification or whole-bank approval. No original data or author file edited.

## Results
- 203: harmonic ambiguity reproduced mathematically from Fluke definition. Reciprocal period ratio1/2 is compatible with frequency ratio2; ratio direction is unspecified.
- 264: generic disconnector isolation supports B; only-selection A is too restrictive literally. LV source cannot certify all HV busbar operation. Special transfer duties remain outside scope.
- 329: FAQ explicitly excludes humidity from IP scope. Do not equate umezeala with assured water/condensation protection; A only-personnel is too narrow.
- 335: ABB confirms second rotor earth fault can cause magnetic imbalance and mechanical vibration, disproving only-current A. It does not establish B waveform distortion; no answer selected by elimination.
- 350: primary USBR PDF was downloaded, printedp83/physicalp101 rendered and visually inspected; section4.9.2.8 directly links conservator with complete filling of main tank. A/C literal overlap remains credible. Exact reduction of contact area is not fully established by that paragraph alone.
- 372: direct and induced lightning effects confirmed. B is supported by possibility wording and need not list all atmospheric effects.
- 172: Siemens2023 primary catalog printed/physicalp37 rendered and visually inspected; it explicitly excludes two/three-phase faults among primary conductors through single-pole enclosure. Conditional A support is justified inside that domain; old blanket rejection of absolute language was overbroad. B/C are not supported by the selected passage.

## Reproducible access
All six initial web URLs were independently requested. Non-www USBR URL returned a maintenance HTML page; www variant yielded the actual256-page April2005 PDF. Siemens2023 catalog exceeded web size limit but direct official HTTPS download succeeded; Poppler text and renderedp37 checked. Historical Siemens2011 official Chinese-host presentation also opened but is not needed to replace the2023 paragraph.

Local primary PDF SHA256 values (private inspection only, not redistributed):
- usbr.pdf: `584e5089b4d0af4d8b3e7f092ce1daaad9b3a31460e4773c79db740b641da2b6`
- siemens.pdf: `c1da2344cf9c7ade67667da7e0a225976b76843986b2b92a98d078bead1ad015`

Web retrieval locators are in CSV. Source URLs, sections, revisions and scope gates are durable locators; temporary web reference IDs merely document this retrieval. No complete manual/PDF copied into repository. No seven learning approvals implied; all7 remain approved_for_learning=NO, humanSME NOT_RUN, key_change_authorized=NO. Reviews are limited to listed claims, including disagreements/gaps; no final key correction is authorized.
